!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 4.3.0.013 25/11/2014 - 15:04:26
! Source file: C:\Users\jake\Dropbox\AgentConfigurationFiles\DesignBuilder\house.dsb
Version,
    24.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_LONDON_GATWICK_IWEC.epw
Site:Location,
    Untitled,                !- Name
    47.34,                   !- Latitude {deg}
    7.36,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    260;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Untitled Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.4,                !- Barometric Pressure {Pa}
    12.3,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Untitled,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    4.16,                    !- January Ground Temperature {C}
    5.30,                    !- February Ground Temperature {C}
    7.51,                    !- March Ground Temperature {C}
    9.61,                    !- April Ground Temperature {C}
    13.58,                   !- May Ground Temperature {C}
    15.67,                   !- June Ground Temperature {C}
    16.24,                   !- July Ground Temperature {C}
    15.18,                   !- August Ground Temperature {C}
    12.74,                   !- September Ground Temperature {C}
    9.69,                    !- October Ground Temperature {C}
    6.69,                    !- November Ground Temperature {C}
    4.70;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: Off
Schedule:Compact,
    7,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    2864,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Office_OpenOff_Equip
Schedule:Compact,
    2867,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05,                    !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05,                    !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_OpenOff_Light
Schedule:Compact,
    2868,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
    3329,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 22:00,            !- Field 9
    0,                       !- Field 10
    Until: 23:00,            !- Field 11
    0.25,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.75,                    !- Field 14
    For: Weekends,           !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 08:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 09:00,            !- Field 20
    0.25,                    !- Field 21
    Until: 22:00,            !- Field 22
    0,                       !- Field 23
    Until: 23:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.75,                    !- Field 27
    For: Holidays,           !- Field 28
    Until: 07:00,            !- Field 29
    1,                       !- Field 30
    Until: 08:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 09:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 22:00,            !- Field 35
    0,                       !- Field 36
    Until: 23:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.75,                    !- Field 40
    For: WinterDesignDay AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0;                       !- Field 43

! Schedule: Dwell_DomBed_Light
Schedule:Compact,
    3330,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
    3331,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.07,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.53,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.07,                    !- Field 12
    Until: 18:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 19:00,            !- Field 15
    0.53,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.77,                    !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.77,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.3,                     !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.07,                    !- Field 27
    Until: 08:00,            !- Field 28
    0.53,                    !- Field 29
    Until: 09:00,            !- Field 30
    1,                       !- Field 31
    Until: 10:00,            !- Field 32
    0.53,                    !- Field 33
    Until: 17:00,            !- Field 34
    0.07,                    !- Field 35
    Until: 18:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 19:00,            !- Field 38
    0.53,                    !- Field 39
    Until: 20:00,            !- Field 40
    0.77,                    !- Field 41
    Until: 22:00,            !- Field 42
    1,                       !- Field 43
    Until: 23:00,            !- Field 44
    0.77,                    !- Field 45
    Until: 24:00,            !- Field 46
    0.3,                     !- Field 47
    For: Holidays,           !- Field 48
    Until: 07:00,            !- Field 49
    0.07,                    !- Field 50
    Until: 08:00,            !- Field 51
    0.53,                    !- Field 52
    Until: 09:00,            !- Field 53
    1,                       !- Field 54
    Until: 10:00,            !- Field 55
    0.53,                    !- Field 56
    Until: 17:00,            !- Field 57
    0.07,                    !- Field 58
    Until: 18:00,            !- Field 59
    0.3,                     !- Field 60
    Until: 19:00,            !- Field 61
    0.53,                    !- Field 62
    Until: 20:00,            !- Field 63
    0.77,                    !- Field 64
    Until: 22:00,            !- Field 65
    1,                       !- Field 66
    Until: 23:00,            !- Field 67
    0.77,                    !- Field 68
    Until: 24:00,            !- Field 69
    0.3,                     !- Field 70
    For: WinterDesignDay AllOtherDays,  !- Field 71
    Until: 24:00,            !- Field 72
    0;                       !- Field 73

! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
    3334,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBath_Light
Schedule:Compact,
    3335,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomBath_Equip
Schedule:Compact,
    3336,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.06,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.29,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.29,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.06,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.53,                    !- Field 14
    Until: 21:00,            !- Field 15
    1,                       !- Field 16
    Until: 22:00,            !- Field 17
    0.34,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.06,                    !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0.06,                    !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0.06,                    !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
    3344,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.2,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
    3345,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
    3346,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.07,                    !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 23:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.07,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0.07,                    !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 19:00,            !- Field 18
    0.07,                    !- Field 19
    Until: 23:00,            !- Field 20
    0.25,                    !- Field 21
    Until: 24:00,            !- Field 22
    0.07,                    !- Field 23
    For: Holidays,           !- Field 24
    Until: 07:00,            !- Field 25
    0.07,                    !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 19:00,            !- Field 29
    0.07,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.25,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.07,                    !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
    3349,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.67,                    !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 16:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 22:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    0.67,                    !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 16:00,            !- Field 25
    0,                       !- Field 26
    Until: 18:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 22:00,            !- Field 29
    1,                       !- Field 30
    Until: 23:00,            !- Field 31
    0.67,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Schedule: Dwell_DomLounge_Light
Schedule:Compact,
    3350,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 16:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 16:00,            !- Field 17
    0,                       !- Field 18
    Until: 23:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomLounge_Equip
Schedule:Compact,
    3351,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 16:00,            !- Field 3
    0.06,                    !- Field 4
    Until: 18:00,            !- Field 5
    0.53,                    !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.69,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.06,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0.06,                    !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.34,                    !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0.06,                    !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.34,                    !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
    3354,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 23:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.3,                     !- Field 19
    For: Holidays,           !- Field 20
    Until: 07:00,            !- Field 21
    0,                       !- Field 22
    Until: 23:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.3,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
    3355,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 19:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
    3356,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.06,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.53,                    !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.53,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.06,                    !- Field 12
    Until: 18:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 19:00,            !- Field 15
    0.53,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.77,                    !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.77,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.3,                     !- Field 24
    For: Weekends,           !- Field 25
    Until: 07:00,            !- Field 26
    0.06,                    !- Field 27
    Until: 23:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0.34,                    !- Field 31
    For: Holidays,           !- Field 32
    Until: 07:00,            !- Field 33
    0.06,                    !- Field 34
    Until: 23:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0.34,                    !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
    3359,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 17:00,            !- Field 11
    0,                       !- Field 12
    Until: 18:00,            !- Field 13
    0.25,                    !- Field 14
    Until: 19:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.75,                    !- Field 18
    Until: 22:00,            !- Field 19
    1,                       !- Field 20
    Until: 23:00,            !- Field 21
    0.75,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.25,                    !- Field 24
    For: Weekends,           !- Field 25
    Until: 09:00,            !- Field 26
    0,                       !- Field 27
    Until: 21:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: Holidays,           !- Field 32
    Until: 09:00,            !- Field 33
    0,                       !- Field 34
    Until: 21:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Dwell_DomCommonAreas_Light
Schedule:Compact,
    3360,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: Weekends,           !- Field 11
    Until: 09:00,            !- Field 12
    0,                       !- Field 13
    Until: 21:00,            !- Field 14
    1,                       !- Field 15
    Until: 24:00,            !- Field 16
    0,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 09:00,            !- Field 19
    0,                       !- Field 20
    Until: 21:00,            !- Field 21
    1,                       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

! Schedule: Dwell_DomCommonAreas_Equip
Schedule:Compact,
    3361,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.33,                    !- Field 8
    For: Weekends,           !- Field 9
    Until: 07:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0.33,                    !- Field 15
    For: Holidays,           !- Field 16
    Until: 07:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 23:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0.33,                    !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    24;                      !- Field 10

Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    Activity Schedule 400,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    144;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 400,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 407,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 407,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Hall,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Hall,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 414,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    99;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 414,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature LivingRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature LivingRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 446,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 446,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bedroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bedroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 455,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 455,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Bathroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Bathroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 462,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 462,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 473,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 473,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature MasterBedroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature MasterBedroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 483,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 483,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Office,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Office,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 510,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 510,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
    Kitchen Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 10:00,            !- Field 5
    18,                      !- Field 6
    Until: 17:00,            !- Field 7
    12,                      !- Field 8
    Until: 23:00,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    12,                      !- Field 15
    Until: 10:00,            !- Field 16
    18,                      !- Field 17
    Until: 17:00,            !- Field 18
    12,                      !- Field 19
    Until: 23:00,            !- Field 20
    18,                      !- Field 21
    Until: 24:00,            !- Field 22
    12,                      !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    12,                      !- Field 26
    Until: 10:00,            !- Field 27
    18,                      !- Field 28
    Until: 17:00,            !- Field 29
    12,                      !- Field 30
    Until: 23:00,            !- Field 31
    18,                      !- Field 32
    Until: 24:00,            !- Field 33
    12,                      !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    -50;                     !- Field 37

! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
    Kitchen Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    1,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    1,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    1,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 17:00,            !- Field 29
    1,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    1,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
    Kitchen Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 24:00,            !- Field 9
    25,                      !- Field 10
    For: Weekends,           !- Field 11
    Until: 05:00,            !- Field 12
    100,                     !- Field 13
    Until: 10:00,            !- Field 14
    25,                      !- Field 15
    Until: 17:00,            !- Field 16
    100,                     !- Field 17
    Until: 24:00,            !- Field 18
    25,                      !- Field 19
    For: Holidays,           !- Field 20
    Until: 05:00,            !- Field 21
    100,                     !- Field 22
    Until: 10:00,            !- Field 23
    25,                      !- Field 24
    Until: 17:00,            !- Field 25
    100,                     !- Field 26
    Until: 24:00,            !- Field 27
    25,                      !- Field 28
    For: WinterDesignDay AllOtherDays,  !- Field 29
    Until: 24:00,            !- Field 30
    100;                     !- Field 31

! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
    Kitchen Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: Weekends,           !- Field 11
    Until: 05:00,            !- Field 12
    0,                       !- Field 13
    Until: 10:00,            !- Field 14
    1,                       !- Field 15
    Until: 17:00,            !- Field 16
    0,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: Holidays,           !- Field 20
    Until: 05:00,            !- Field 21
    0,                       !- Field 22
    Until: 10:00,            !- Field 23
    1,                       !- Field 24
    Until: 17:00,            !- Field 25
    0,                       !- Field 26
    Until: 24:00,            !- Field 27
    1,                       !- Field 28
    For: WinterDesignDay AllOtherDays,  !- Field 29
    Until: 24:00,            !- Field 30
    0;                       !- Field 31

! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
    Hall Heating SP Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 10:00,            !- Field 5
    18,                      !- Field 6
    Until: 17:00,            !- Field 7
    12,                      !- Field 8
    Until: 23:00,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    12,                      !- Field 15
    Until: 24:00,            !- Field 16
    18,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    12,                      !- Field 20
    Until: 24:00,            !- Field 21
    18,                      !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    -50;                     !- Field 25

! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
    Hall Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    1,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    Hall Cooling SP Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 24:00,            !- Field 16
    25,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    100,                     !- Field 20
    Until: 23:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
    Hall Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    0,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 05:00,            !- Field 19
    0,                       !- Field 20
    Until: 23:00,            !- Field 21
    1,                       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
    LivingRoom Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    12,                      !- Field 4
    Until: 23:00,            !- Field 5
    21,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 14:00,            !- Field 10
    12,                      !- Field 11
    Until: 23:00,            !- Field 12
    21,                      !- Field 13
    Until: 24:00,            !- Field 14
    12,                      !- Field 15
    For: Holidays,           !- Field 16
    Until: 14:00,            !- Field 17
    12,                      !- Field 18
    Until: 23:00,            !- Field 19
    21,                      !- Field 20
    Until: 24:00,            !- Field 21
    12,                      !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    -50;                     !- Field 25

! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
    LivingRoom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 14:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 14:00,            !- Field 17
    1,                       !- Field 18
    Until: 23:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomLounge_Cool
Schedule:Compact,
    LivingRoom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    100,                     !- Field 4
    Until: 23:00,            !- Field 5
    25,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 14:00,            !- Field 10
    100,                     !- Field 11
    Until: 23:00,            !- Field 12
    25,                      !- Field 13
    Until: 24:00,            !- Field 14
    100,                     !- Field 15
    For: Holidays,           !- Field 16
    Until: 14:00,            !- Field 17
    100,                     !- Field 18
    Until: 23:00,            !- Field 19
    25,                      !- Field 20
    Until: 24:00,            !- Field 21
    100,                     !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    100;                     !- Field 25

! Modified schedule: Dwell_DomLounge_Cool
Schedule:Compact,
    LivingRoom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 14:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 14:00,            !- Field 17
    0,                       !- Field 18
    Until: 23:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
    Bedroom Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    12,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    18,                      !- Field 11
    Until: 20:00,            !- Field 12
    12,                      !- Field 13
    Until: 24:00,            !- Field 14
    18,                      !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    18,                      !- Field 18
    Until: 20:00,            !- Field 19
    12,                      !- Field 20
    Until: 24:00,            !- Field 21
    18,                      !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    -50;                     !- Field 25

! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
    Bedroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    1,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    1,                       !- Field 11
    Until: 20:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    1,                       !- Field 18
    Until: 20:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
    Bedroom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    25,                      !- Field 4
    Until: 20:00,            !- Field 5
    100,                     !- Field 6
    Until: 24:00,            !- Field 7
    25,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    25,                      !- Field 11
    Until: 20:00,            !- Field 12
    100,                     !- Field 13
    Until: 24:00,            !- Field 14
    25,                      !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    25,                      !- Field 18
    Until: 20:00,            !- Field 19
    100,                     !- Field 20
    Until: 24:00,            !- Field 21
    25,                      !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    100;                     !- Field 25

! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
    Bedroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    1,                       !- Field 4
    Until: 20:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    1,                       !- Field 11
    Until: 20:00,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    1,                       !- Field 18
    Until: 20:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
    Bathroom Heating SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 10:00,            !- Field 5
    18,                      !- Field 6
    Until: 17:00,            !- Field 7
    12,                      !- Field 8
    Until: 23:00,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    12,                      !- Field 15
    Until: 10:00,            !- Field 16
    18,                      !- Field 17
    Until: 17:00,            !- Field 18
    12,                      !- Field 19
    Until: 23:00,            !- Field 20
    18,                      !- Field 21
    Until: 24:00,            !- Field 22
    12,                      !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    12,                      !- Field 26
    Until: 10:00,            !- Field 27
    18,                      !- Field 28
    Until: 17:00,            !- Field 29
    12,                      !- Field 30
    Until: 23:00,            !- Field 31
    18,                      !- Field 32
    Until: 24:00,            !- Field 33
    12,                      !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    -50;                     !- Field 37

! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
    Bathroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    1,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:00,            !- Field 18
    1,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    1,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    1,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 17:00,            !- Field 29
    1,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    1,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Modified schedule: Dwell_DomBath_Cool
Schedule:Compact,
    Bathroom Cooling SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 17:00,            !- Field 7
    100,                     !- Field 8
    Until: 23:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    100,                     !- Field 15
    Until: 10:00,            !- Field 16
    25,                      !- Field 17
    Until: 17:00,            !- Field 18
    100,                     !- Field 19
    Until: 23:00,            !- Field 20
    25,                      !- Field 21
    Until: 24:00,            !- Field 22
    100,                     !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    100,                     !- Field 26
    Until: 10:00,            !- Field 27
    25,                      !- Field 28
    Until: 17:00,            !- Field 29
    100,                     !- Field 30
    Until: 23:00,            !- Field 31
    25,                      !- Field 32
    Until: 24:00,            !- Field 33
    100,                     !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    100;                     !- Field 37

! Modified schedule: Dwell_DomBath_Cool
Schedule:Compact,
    Bathroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 05:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 05:00,            !- Field 25
    0,                       !- Field 26
    Until: 10:00,            !- Field 27
    1,                       !- Field 28
    Until: 17:00,            !- Field 29
    0,                       !- Field 30
    Until: 23:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
    Landing Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 10:00,            !- Field 5
    18,                      !- Field 6
    Until: 15:00,            !- Field 7
    12,                      !- Field 8
    Until: 24:00,            !- Field 9
    18,                      !- Field 10
    For: Weekends,           !- Field 11
    Until: 07:00,            !- Field 12
    12,                      !- Field 13
    Until: 21:00,            !- Field 14
    18,                      !- Field 15
    Until: 24:00,            !- Field 16
    12,                      !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    12,                      !- Field 20
    Until: 21:00,            !- Field 21
    18,                      !- Field 22
    Until: 24:00,            !- Field 23
    12,                      !- Field 24
    For: AllOtherDays,       !- Field 25
    Until: 24:00,            !- Field 26
    -50;                     !- Field 27

! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
    Landing Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 15:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: Weekends,           !- Field 11
    Until: 07:00,            !- Field 12
    1,                       !- Field 13
    Until: 21:00,            !- Field 14
    1,                       !- Field 15
    Until: 24:00,            !- Field 16
    1,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    1,                       !- Field 20
    Until: 21:00,            !- Field 21
    1,                       !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: AllOtherDays,       !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

! Modified schedule: Dwell_DomCommonAreas_Cool
Schedule:Compact,
    Landing Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 10:00,            !- Field 5
    25,                      !- Field 6
    Until: 15:00,            !- Field 7
    100,                     !- Field 8
    Until: 24:00,            !- Field 9
    25,                      !- Field 10
    For: Weekends,           !- Field 11
    Until: 07:00,            !- Field 12
    100,                     !- Field 13
    Until: 21:00,            !- Field 14
    25,                      !- Field 15
    Until: 24:00,            !- Field 16
    100,                     !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    100,                     !- Field 20
    Until: 21:00,            !- Field 21
    25,                      !- Field 22
    Until: 24:00,            !- Field 23
    100,                     !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    100;                     !- Field 27

! Modified schedule: Dwell_DomCommonAreas_Cool
Schedule:Compact,
    Landing Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 15:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: Weekends,           !- Field 11
    Until: 07:00,            !- Field 12
    0,                       !- Field 13
    Until: 21:00,            !- Field 14
    1,                       !- Field 15
    Until: 24:00,            !- Field 16
    0,                       !- Field 17
    For: Holidays,           !- Field 18
    Until: 07:00,            !- Field 19
    0,                       !- Field 20
    Until: 21:00,            !- Field 21
    1,                       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    For: WinterDesignDay AllOtherDays,  !- Field 25
    Until: 24:00,            !- Field 26
    0;                       !- Field 27

! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
    MasterBedroom Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    12,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    18,                      !- Field 11
    Until: 20:00,            !- Field 12
    12,                      !- Field 13
    Until: 24:00,            !- Field 14
    18,                      !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    18,                      !- Field 18
    Until: 20:00,            !- Field 19
    12,                      !- Field 20
    Until: 24:00,            !- Field 21
    18,                      !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    -50;                     !- Field 25

! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
    MasterBedroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    1,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    1,                       !- Field 11
    Until: 20:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    1,                       !- Field 18
    Until: 20:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
    MasterBedroom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    25,                      !- Field 4
    Until: 20:00,            !- Field 5
    100,                     !- Field 6
    Until: 24:00,            !- Field 7
    25,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    25,                      !- Field 11
    Until: 20:00,            !- Field 12
    100,                     !- Field 13
    Until: 24:00,            !- Field 14
    25,                      !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    25,                      !- Field 18
    Until: 20:00,            !- Field 19
    100,                     !- Field 20
    Until: 24:00,            !- Field 21
    25,                      !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    100;                     !- Field 25

! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
    MasterBedroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    1,                       !- Field 4
    Until: 20:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    1,                       !- Field 11
    Until: 20:00,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 09:00,            !- Field 17
    1,                       !- Field 18
    Until: 20:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    1,                       !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0;                       !- Field 25

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Office Heating SP Sch,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Office Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Office Cooling SP Sch,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Office Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness 0.1327
Material,
    Urea Formaldehyde Foam_0.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_0.1,       !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material,
    Floor/Roof Screed_0.07,  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material,
    Timber Flooring_0.03,    !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material,
    Cast Concrete (Dense)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material,
    Brickwork Outer Leaf_0.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    Concrete Block (Medium)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    Gypsum Plastering_0.013, !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.035
Material,
    Painted Oak_0.035,       !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01
Material,
    Plywood (Heavyweight)_0.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1319
Material,
    MW Glass Wool (rolls)_0.1319,  !- Name
    Rough,                   !- Roughness
    0.1319,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1
Material,
    Cast Concrete (Lightweight)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_0.013,      !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material,
    Clay Tile (roofing)_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material,
    Roofing Felt_0.005,      !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! External Rendering- thickness 0.025
Material,
    External Rendering_0.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482
Material,
    MW Stone Wool (rolls)_0.1482,  !- Name
    Rough,                   !- Roughness
    0.1482,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material,
    Timber Flooring_0.005,   !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    13_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    14_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    20005,                   !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.8,                     !- Solar Reflectance {dimensionless}
    0.7,                     !- Visible Transmittance {dimensionless}
    0.2,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor
Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_0.1327,  !- Outside Layer
    Cast Concrete_0.1,       !- Layer 2
    Floor/Roof Screed_0.07,  !- Layer 3
    Timber Flooring_0.03;    !- Layer 4

! <Previous reversed>
Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_0.03,    !- Outside Layer
    Floor/Roof Screed_0.07,  !- Layer 2
    Cast Concrete_0.1,       !- Layer 3
    Urea Formaldehyde Foam_0.1327;  !- Layer 4

! Project internal floor_Reversed
Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_0.1;  !- Outside Layer

! <Previous reversed>
Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_0.1;  !- Outside Layer

! Project wall
Construction,
    Project wall,            !- Name
    Brickwork Outer Leaf_0.1,!- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Layer 2
    Concrete Block (Medium)_0.1,  !- Layer 3
    Gypsum Plastering_0.013; !- Layer 4

! <Previous reversed>
Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_0.013, !- Outside Layer
    Concrete Block (Medium)_0.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Layer 3
    Brickwork Outer Leaf_0.1;!- Layer 4

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! Project internal door
Construction,
    Project internal door,   !- Name
    Painted Oak_0.035;       !- Outside Layer

! <Previous reversed>
Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_0.035;       !- Outside Layer

! Project semi-exposed ceiling
Construction,
    Project semi-exposed ceiling,  !- Name
    Plywood (Heavyweight)_0.01,  !- Outside Layer
    MW Glass Wool (rolls)_0.1319,  !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    11_RVAL_4,               !- Layer 4
    Plasterboard_0.013;      !- Layer 5

! <Previous reversed>
Construction,
    Project semi-exposed ceiling_Rev,  !- Name
    Plasterboard_0.013,      !- Outside Layer
    12_RVAL_2,               !- Layer 2
    Cast Concrete (Lightweight)_0.1,  !- Layer 3
    MW Glass Wool (rolls)_0.1319,  !- Layer 4
    Plywood (Heavyweight)_0.01;  !- Layer 5

! Project unoccupied pitched roof
Construction,
    Project unoccupied pitched roof,  !- Name
    Clay Tile (roofing)_0.025,  !- Outside Layer
    13_RVAL_2,               !- Layer 2
    Roofing Felt_0.005;      !- Layer 3

! <Previous reversed>
Construction,
    Project unoccupied pitched roof_Rev,  !- Name
    Roofing Felt_0.005,      !- Outside Layer
    14_RVAL_2,               !- Layer 2
    Clay Tile (roofing)_0.025;  !- Layer 3

! Project external floor
Construction,
    Project external floor,  !- Name
    External Rendering_0.025,!- Outside Layer
    MW Stone Wool (rolls)_0.1482,  !- Layer 2
    Timber Flooring_0.005;   !- Layer 3

! <Previous reversed>
Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_0.005,   !- Outside Layer
    MW Stone Wool (rolls)_0.1482,  !- Layer 2
    External Rendering_0.025;!- Layer 3

Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

Construction,
    2001,                    !- Name
    20005,                   !- Outside Layer
    38,                      !- Layer 2
    1002,                    !- Layer 3
    2;                       !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Kitchen
Zone,
    Kitchen,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.007,                  !- Volume {m3}
    10.002,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Hall
Zone,
    Hall,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.6927,                 !- Volume {m3}
    3.0551,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! LivingRoom
Zone,
    LivingRoom,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.4801,                 !- Volume {m3}
    11.5657,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Bedroom
Zone,
    Bedroom,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    22.3967,                 !- Volume {m3}
    6.5873,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Bathroom
Zone,
    Bathroom,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.0468,                  !- Volume {m3}
    1.7785,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Landing
Zone,
    Landing,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.4931,                 !- Volume {m3}
    3.0958,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! MasterBedroom
Zone,
    MasterBedroom,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    30.7883,                 !- Volume {m3}
    9.0554,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Office
Zone,
    Office,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    7.6006,                  !- Volume {m3}
    2.2355,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Roof 1 - Attic
Zone,
    Roof1:Attic,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    8.2787,                  !- Volume {m3}
    19.792,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Kitchen, Ground floor - 13.259 m2 (Ground), Surface Area: 13.259m2
BuildingSurface:Detailed,
    Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 8.7546
BuildingSurface:Detailed,
    Kitchen_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Floor_0_0_10000, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.64263231,              !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.64263231,              !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 8.7546 <Other side>
BuildingSurface:Detailed,
    Bedroom_Floor_0_0_10000, !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 2.9965
BuildingSurface:Detailed,
    Kitchen_Ceiling_1_1_0,   !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bathroom_Floor_0_0_10001,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.64263231,              !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.64263231,              !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 2.9965 <Other side>
BuildingSurface:Detailed,
    Bathroom_Floor_0_0_10001,!- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling_1_1_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 1.5084
BuildingSurface:Detailed,
    Kitchen_Ceiling_1_2_0,   !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Floor_0_0_10002, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Ceiling - 13.259 m2, Surface Area: 1.5084 <Other side>
BuildingSurface:Detailed,
    Landing_Floor_0_0_10002, !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling_1_2_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Wall - 10.514 m2 - 180.0�, Surface Area: 10.514m2
BuildingSurface:Detailed,
    Kitchen_Wall_2_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Wall - 15.449 m2 - 90.0�, Surface Area: 15.449m2
BuildingSurface:Detailed,
    Kitchen_Wall_3_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Wall - 10.514 m2 - 0.0�, Surface Area: 10.514m2
BuildingSurface:Detailed,
    Kitchen_Wall_4_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Partition - 15.449 m2 (Hall), Surface Area: 13.2614
BuildingSurface:Detailed,
    Kitchen_Partition_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Hall_Partition_3_0_10003,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -.58614115,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -5.00014115,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Kitchen, Partition - 15.449 m2 (Hall), Surface Area: 13.2614 <Other side>
BuildingSurface:Detailed,
    Hall_Partition_3_0_10003,!- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Partition_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -.58614115,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -5.00014115,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Ground floor - 4.404 m2 (Ground), Surface Area: 4.404m2
BuildingSurface:Detailed,
    Hall_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Hall, Ceiling - 4.404 m2, Surface Area: 1.7017
BuildingSurface:Detailed,
    Hall_Ceiling_1_0_0,      !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Floor_0_0_10005, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -2.4198204,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -2.4198204,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Ceiling - 4.404 m2, Surface Area: 1.7017 <Other side>
BuildingSurface:Detailed,
    Landing_Floor_0_0_10005, !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Hall_Ceiling_1_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -2.4198204,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -2.4198204,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Ceiling - 4.404 m2, Surface Area: 1.8296
BuildingSurface:Detailed,
    Hall_Ceiling_1_1_0,      !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -2.4198204,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -2.4198204,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Ceiling - 4.404 m2, Surface Area: 1.8296 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Hall_Ceiling_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -2.4198204,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -2.4198204,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Wall - 3.492 m2 - 180.0�, Surface Area: 3.492m2
BuildingSurface:Detailed,
    Hall_Wall_2_0_0,         !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Wall - 3.492 m2 - 0.0�, Surface Area: 3.492m2
BuildingSurface:Detailed,
    Hall_Wall_4_0_0,         !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Partition - 15.449 m2 (LivingRoom), Surface Area: 13.2614
BuildingSurface:Detailed,
    Hall_Partition_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Hall,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LivingRoom_Partition_3_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -.58614115,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -5.00014115,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hall, Partition - 15.449 m2 (LivingRoom), Surface Area: 13.2614 <Other side>
BuildingSurface:Detailed,
    LivingRoom_Partition_3_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Hall_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -.58614115,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -5.00014115,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ground floor - 15.062 m2 (Ground), Surface Area: 15.062m2
BuildingSurface:Detailed,
    LivingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 1.5019
BuildingSurface:Detailed,
    LivingRoom_Ceiling_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Floor_0_0_10010, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 1.5019 <Other side>
BuildingSurface:Detailed,
    Landing_Floor_0_0_10010, !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LivingRoom_Ceiling_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 9.9446
BuildingSurface:Detailed,
    LivingRoom_Ceiling_1_1_0,!- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 9.9446 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LivingRoom_Ceiling_1_1_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 3.6153
BuildingSurface:Detailed,
    LivingRoom_Ceiling_1_2_0,!- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Ceiling - 15.062 m2, Surface Area: 3.6153 <Other side>
BuildingSurface:Detailed,
    Office_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LivingRoom_Ceiling_1_2_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Wall - 11.943 m2 - 180.0�, Surface Area: 11.943m2
BuildingSurface:Detailed,
    LivingRoom_Wall_2_0_0,   !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Wall - 11.943 m2 - 0.0�, Surface Area: 11.943m2
BuildingSurface:Detailed,
    LivingRoom_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! LivingRoom, Wall - 15.449 m2 - 270.0�, Surface Area: 15.449m2
BuildingSurface:Detailed,
    LivingRoom_Wall_5_0_0,   !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    LivingRoom,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Bedroom, Ceiling - 8.755 m2, Surface Area: 8.7546
BuildingSurface:Detailed,
    Bedroom_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.64263231,              !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.64263231,              !- Vertex 3 X-coordinate {m}
    -.5861411511,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -.5861411511,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Ceiling - 8.755 m2, Surface Area: 8.7546 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10013,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Ceiling_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -.5861411511,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -.5861411511,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 6.993 m2 (Bathroom), Surface Area: 4.7935
BuildingSurface:Detailed,
    Bedroom_Partition_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bathroom_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.64263231,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.64263231,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 6.993 m2 (Bathroom), Surface Area: 4.7935 <Other side>
BuildingSurface:Detailed,
    Bathroom_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Partition_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Wall - 10.200 m2 - 90.0�, Surface Area: 10.200m2
BuildingSurface:Detailed,
    Bedroom_Wall_3_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Wall - 10.514 m2 - 0.0�, Surface Area: 10.514m2
BuildingSurface:Detailed,
    Bedroom_Wall_4_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 6.418 m2 (MasterBedroom), Surface Area: 4.2179
BuildingSurface:Detailed,
    Bedroom_Partition_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Partition_6_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -.58614115,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -2.4198204,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -2.4198204,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -.58614115,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 6.418 m2 (MasterBedroom), Surface Area: 4.2179 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Partition_6_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Partition_5_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -2.4198204,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -.58614115,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -.58614115,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -2.4198204,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 3.782 m2 (Landing), Surface Area: 3.7824
BuildingSurface:Detailed,
    Bedroom_Partition_6_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_5_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -2.4198204,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -2.4198204,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 3.782 m2 (Landing), Surface Area: 3.7824 <Other side>
BuildingSurface:Detailed,
    Landing_Partition_5_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Partition_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -2.4198204,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -2.4198204,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 3.520 m2 (Landing), Surface Area: 3.5204
BuildingSurface:Detailed,
    Bedroom_Partition_7_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Bedroom,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bedroom, Partition - 3.520 m2 (Landing), Surface Area: 3.5204 <Other side>
BuildingSurface:Detailed,
    Landing_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bedroom_Partition_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Ceiling - 2.996 m2, Surface Area: 2.9965
BuildingSurface:Detailed,
    Bathroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.64263231,              !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.64263231,              !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Ceiling - 2.996 m2, Surface Area: 2.9965 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10020,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bathroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Wall - 6.993 m2 - 180.0�, Surface Area: 6.993m2
BuildingSurface:Detailed,
    Bathroom_Wall_2_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3555028262,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.3555028262,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Wall - 5.249 m2 - 90.0�, Surface Area: 5.249m2
BuildingSurface:Detailed,
    Bathroom_Wall_3_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Partition - 5.249 m2 (Landing), Surface Area: 5.2487
BuildingSurface:Detailed,
    Bathroom_Partition_5_0_0,!- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Bathroom,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_3_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3555028262,           !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.3555028262,           !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.3555028262,           !- Vertex 3 X-coordinate {m}
    -5.00014115,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.3555028262,           !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Bathroom, Partition - 5.249 m2 (Landing), Surface Area: 5.2487 <Other side>
BuildingSurface:Detailed,
    Landing_Partition_3_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bathroom_Partition_5_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.3555028262,           !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.3555028262,           !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.3555028262,           !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.3555028262,           !- Vertex 4 X-coordinate {m}
    -5.00014115,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Ceiling - 5.585 m2, Surface Area: 1.0782
BuildingSurface:Detailed,
    Landing_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -2.4198204011,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -2.4198204011,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Ceiling - 5.585 m2, Surface Area: 1.0782 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10022,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Ceiling_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -2.4198204011,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -2.4198204011,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Ceiling - 5.585 m2, Surface Area: 4.5065
BuildingSurface:Detailed,
    Landing_Ceiling_1_0_1,   !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -1.35550283,             !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -1.35550283,             !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Ceiling - 5.585 m2, Surface Area: 4.5065 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Ceiling_1_0_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.35550283,             !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -1.35550283,             !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Wall - 10.518 m2 - 180.0�, Surface Area: 10.518m2
BuildingSurface:Detailed,
    Landing_Wall_2_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605705988,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -1.3555028262,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -1.3555028262,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605705988,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.492 m2 (MasterBedroom), Surface Area: 3.4921
BuildingSurface:Detailed,
    Landing_Partition_6_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Partition_5_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -2.4198203982,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -2.4198203982,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -2.4198203982,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -2.4198203982,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.492 m2 (MasterBedroom), Surface Area: 3.4921 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Partition_5_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -2.4198203982,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -2.4198203982,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -2.4198203982,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -2.4198203982,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.782 m2 (MasterBedroom), Surface Area: 3.7824
BuildingSurface:Detailed,
    Landing_Partition_7_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Partition_4_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -2.4198204,              !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -2.4198204,              !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.782 m2 (MasterBedroom), Surface Area: 3.7824 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Partition_4_0_10025,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_7_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -2.4198204,              !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -2.4198204,              !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.505 m2 (MasterBedroom), Surface Area: 3.5052
BuildingSurface:Detailed,
    Landing_Partition_8_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Partition_3_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 3.505 m2 (MasterBedroom), Surface Area: 3.5052 <Other side>
BuildingSurface:Detailed,
    MasterBedroom_Partition_3_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_8_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 5.249 m2 (Office), Surface Area: 5.2487
BuildingSurface:Detailed,
    Landing_Partition_9_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Landing,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_Partition_3_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605705988,           !- Vertex 1 X-coordinate {m}
    -3.50049992,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605705988,           !- Vertex 2 X-coordinate {m}
    -5.00014115,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605705988,           !- Vertex 3 X-coordinate {m}
    -5.00014115,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605705988,           !- Vertex 4 X-coordinate {m}
    -3.50049992,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Landing, Partition - 5.249 m2 (Office), Surface Area: 5.2487 <Other side>
BuildingSurface:Detailed,
    Office_Partition_3_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Landing_Partition_9_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605705988,           !- Vertex 1 X-coordinate {m}
    -5.00014115,             !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605705988,           !- Vertex 2 X-coordinate {m}
    -3.50049992,             !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605705988,           !- Vertex 3 X-coordinate {m}
    -3.50049992,             !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605705988,           !- Vertex 4 X-coordinate {m}
    -5.00014115,             !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Ceiling - 11.774 m2, Surface Area: 3.6876
BuildingSurface:Detailed,
    MasterBedroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -3.35907769,             !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -3.35907769,             !- Vertex 3 X-coordinate {m}
    -2.4198204011,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -2.4198204011,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Ceiling - 11.774 m2, Surface Area: 3.6876 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10028,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.35907769,             !- Vertex 1 X-coordinate {m}
    -3.5004999211,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -3.5004999211,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -2.4198204011,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -3.35907769,             !- Vertex 4 X-coordinate {m}
    -2.4198204011,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Ceiling - 11.774 m2, Surface Area: 8.0866
BuildingSurface:Detailed,
    MasterBedroom_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -2.4198204011,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -2.36132769,             !- Vertex 2 X-coordinate {m}
    -2.4198204011,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -2.36132769,             !- Vertex 3 X-coordinate {m}
    -.5861411511,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -.5861411511,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Ceiling - 11.774 m2, Surface Area: 8.0866 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.36132769,             !- Vertex 1 X-coordinate {m}
    -2.4198204011,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -2.4198204011,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -.5861411511,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.36132769,             !- Vertex 4 X-coordinate {m}
    -.5861411511,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Partition - 8.438 m2 (Office), Surface Area: 6.2378
BuildingSurface:Detailed,
    MasterBedroom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_Partition_4_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Partition - 8.438 m2 (Office), Surface Area: 6.2378 <Other side>
BuildingSurface:Detailed,
    Office_Partition_4_0_10030,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MasterBedroom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Wall - 15.435 m2 - 0.0�, Surface Area: 15.435m2
BuildingSurface:Detailed,
    MasterBedroom_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! MasterBedroom, Wall - 10.200 m2 - 270.0�, Surface Area: 10.200m2
BuildingSurface:Detailed,
    MasterBedroom_Wall_8_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    MasterBedroom,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Office, Ceiling - 3.615 m2, Surface Area: 3.6153
BuildingSurface:Detailed,
    Office_Ceiling_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Attic_Floor_2_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.77136769,             !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -4.3605706,              !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -4.3605706,              !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.77136769,             !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Office, Ceiling - 3.615 m2, Surface Area: 3.6153 <Other side>
BuildingSurface:Detailed,
    Roof1:Attic_Floor_2_0_10032,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3605706,              !- Vertex 1 X-coordinate {m}
    -5.0001411511,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -5.0001411511,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -3.5004999211,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -4.3605706,              !- Vertex 4 X-coordinate {m}
    -3.5004999211,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Office, Wall - 8.438 m2 - 180.0�, Surface Area: 8.438m2
BuildingSurface:Detailed,
    Office_Wall_2_0_0,       !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -4.3605705988,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -4.3605705988,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Office, Wall - 5.249 m2 - 270.0�, Surface Area: 5.249m2
BuildingSurface:Detailed,
    Office_Wall_5_0_0,       !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Attic, Wall - 3.629 m2 - 270.0�, Surface Area: 3.629m2
BuildingSurface:Detailed,
    Roof1:Attic_Wall_0_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -.2861411427,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -5.3001411525,           !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -2.7931411476,           !- Vertex 3 Y-coordinate {m}
    8.4474171199;            !- Vertex 3 Z-coordinate {m}

! Roof 1, Attic, External roof - 30� Slope 21.462 m2, Surface Area: 21.462m2
BuildingSurface:Detailed,
    Roof1:Attic_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.067,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7713676905,           !- Vertex 1 X-coordinate {m}
    -5.3001411525,           !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -5.3001411516,           !- Vertex 2 Y-coordinate {m}
    7.0000000016,            !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -2.7931411497,           !- Vertex 3 Y-coordinate {m}
    8.4474171236,            !- Vertex 3 Z-coordinate {m}
    -6.7713676905,           !- Vertex 4 X-coordinate {m}
    -2.7931411493,           !- Vertex 4 Y-coordinate {m}
    8.4474171229;            !- Vertex 4 Z-coordinate {m}

! Roof 1, Attic, External/internal floor - 37.174 m2, Surface Area: 2.224m2
BuildingSurface:Detailed,
    Roof1:Attic_ExtFloor_2_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -.5861411511,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -.5861411511,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -.2861411411,            !- Vertex 3 Y-coordinate {m}
    7,                       !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -.2861411511,            !- Vertex 4 Y-coordinate {m}
    7;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Attic, External/internal floor - 37.174 m2, Surface Area: 2.224m2
BuildingSurface:Detailed,
    Roof1:Attic_ExtFloor_2_0_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.64263231,              !- Vertex 1 X-coordinate {m}
    -5.3001411511,           !- Vertex 1 Y-coordinate {m}
    6.9999999992,            !- Vertex 1 Z-coordinate {m}
    -6.77136769,             !- Vertex 2 X-coordinate {m}
    -5.3001411511,           !- Vertex 2 Y-coordinate {m}
    6.9999999992,            !- Vertex 2 Z-coordinate {m}
    -6.77136769,             !- Vertex 3 X-coordinate {m}
    -5.0001411511,           !- Vertex 3 Y-coordinate {m}
    6.9999999992,            !- Vertex 3 Z-coordinate {m}
    0.64263231,              !- Vertex 4 X-coordinate {m}
    -5.0001411511,           !- Vertex 4 Y-coordinate {m}
    6.9999999992;            !- Vertex 4 Z-coordinate {m}

! Roof 1, Attic, External roof - 30� Slope 21.462 m2, Surface Area: 21.462m2
BuildingSurface:Detailed,
    Roof1:Attic_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.067,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -.2861411476,            !- Vertex 1 Y-coordinate {m}
    7,                       !- Vertex 1 Z-coordinate {m}
    -6.7713676905,           !- Vertex 2 X-coordinate {m}
    -.2861411438,            !- Vertex 2 Y-coordinate {m}
    6.999999998,             !- Vertex 2 Z-coordinate {m}
    -6.7713676905,           !- Vertex 3 X-coordinate {m}
    -2.7931411476,           !- Vertex 3 Y-coordinate {m}
    8.4474171199,            !- Vertex 3 Z-coordinate {m}
    0.6426323095,            !- Vertex 4 X-coordinate {m}
    -2.7931411509,           !- Vertex 4 Y-coordinate {m}
    8.4474171216;            !- Vertex 4 Z-coordinate {m}

! Roof 1, Attic, Wall - 3.629 m2 - 90.0�, Surface Area: 3.629m2
BuildingSurface:Detailed,
    Roof1:Attic_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof1:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    0.6426323095,            !- Vertex 1 X-coordinate {m}
    -5.30014115,             !- Vertex 1 Y-coordinate {m}
    6.9999999986,            !- Vertex 1 Z-coordinate {m}
    0.6426323095,            !- Vertex 2 X-coordinate {m}
    -.2861411476,            !- Vertex 2 Y-coordinate {m}
    7,                       !- Vertex 2 Z-coordinate {m}
    0.6426323095,            !- Vertex 3 X-coordinate {m}
    -2.7931411497,           !- Vertex 3 Y-coordinate {m}
    8.4474171236;            !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 2.482m2
FenestrationSurface:Detailed,
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Kitchen_Wall_2_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.82956369,             !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -.08133169,              !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -.08133169,              !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -1.82956369,             !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    Kitchen_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Kitchen_Partition_5_0_0, !- Building Surface Name
    Hall_Partition_3_0_0_0_0_0_Door_10005,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -3.50494114,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -4.60094114,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -4.60094114,             !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -3.50494114,             !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    Hall_Partition_3_0_0_0_0_0_Door_10005,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Hall_Partition_3_0_10003,!- Building Surface Name
    Kitchen_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -4.60094114,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -3.50494114,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -3.50494114,             !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -4.60094114,             !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Hole, 0.873m2
FenestrationSurface:Detailed,
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Hall_Ceiling_1_0_0,      !- Building Surface Name
    Landing_Floor_0_0_0_0_0_0_Hole_10007,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.2590776905,           !- Vertex 1 X-coordinate {m}
    -3.6138807726,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -2.4613276905,           !- Vertex 2 X-coordinate {m}
    -3.6138807726,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -2.4613276905,           !- Vertex 3 X-coordinate {m}
    -2.5198203976,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -3.2590776905,           !- Vertex 4 X-coordinate {m}
    -2.5198203976,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Hole, 0.873m2
FenestrationSurface:Detailed,
    Landing_Floor_0_0_0_0_0_0_Hole_10007,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Landing_Floor_0_0_10005, !- Building Surface Name
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.4613276905,           !- Vertex 1 X-coordinate {m}
    -3.6138807726,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    -3.2590776905,           !- Vertex 2 X-coordinate {m}
    -3.6138807726,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    -3.2590776905,           !- Vertex 3 X-coordinate {m}
    -2.5198203976,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    -2.4613276905,           !- Vertex 4 X-coordinate {m}
    -2.5198203976,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    Hall_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Hall_Partition_5_0_0,    !- Building Surface Name
    LivingRoom_Partition_3_0_0_0_0_0_Door_10010,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -3.50494114,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -4.60094114,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -4.60094114,             !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -3.50494114,             !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.188m2
FenestrationSurface:Detailed,
    LivingRoom_Partition_3_0_0_0_0_0_Door_10010,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    LivingRoom_Partition_3_0_10008,  !- Building Surface Name
    Hall_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.3590776905,           !- Vertex 1 X-coordinate {m}
    -4.60094114,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -3.3590776905,           !- Vertex 2 X-coordinate {m}
    -3.50494114,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -3.3590776905,           !- Vertex 3 X-coordinate {m}
    -3.50494114,             !- Vertex 3 Y-coordinate {m}
    1.999,                   !- Vertex 3 Z-coordinate {m}
    -3.3590776905,           !- Vertex 4 X-coordinate {m}
    -4.60094114,             !- Vertex 4 Y-coordinate {m}
    1.999;                   !- Vertex 4 Z-coordinate {m}

! Window, 2.888m2
FenestrationSurface:Detailed,
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    LivingRoom_Wall_2_0_0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.98615419,             !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    -3.95209119,             !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    -3.95209119,             !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    -5.98615419,             !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    Bedroom_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Bedroom_Partition_2_0_0, !- Building Surface Name
    Bathroom_Partition_4_0_0_0_0_0_Door_10016,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.85456769,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    0.24543231,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    0.24543231,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    -.85456769,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    Bathroom_Partition_4_0_0_0_0_0_Door_10016,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Bathroom_Partition_4_0_10014,  !- Building Surface Name
    Bedroom_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.24543231,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    -.85456769,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    -.85456769,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    0.24543231,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Window, 2.408m2
FenestrationSurface:Detailed,
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Bedroom_Wall_4_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.10744929,              !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    4.44,                    !- Vertex 1 Z-coordinate {m}
    -1.80344609,             !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    4.44,                    !- Vertex 2 Z-coordinate {m}
    -1.80344609,             !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    5.86,                    !- Vertex 3 Z-coordinate {m}
    -.10744929,              !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    5.86;                    !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    Bedroom_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Bedroom_Partition_5_0_0, !- Building Surface Name
    MasterBedroom_Partition_6_0_0_0_0_0_Door_10018,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -1.11482039,             !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -2.21482039,             !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -2.21482039,             !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -1.11482039,             !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    MasterBedroom_Partition_6_0_0_0_0_0_Door_10018,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    MasterBedroom_Partition_6_0_10016,  !- Building Surface Name
    Bedroom_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.3613276905,           !- Vertex 1 X-coordinate {m}
    -2.21482039,             !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    -2.3613276905,           !- Vertex 2 X-coordinate {m}
    -1.11482039,             !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    -2.3613276905,           !- Vertex 3 X-coordinate {m}
    -1.11482039,             !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    -2.3613276905,           !- Vertex 4 X-coordinate {m}
    -2.21482039,             !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Window, 1.437m2
FenestrationSurface:Detailed,
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Bathroom_Wall_2_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.9585531992,            !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    4.44,                    !- Vertex 1 Z-coordinate {m}
    0.0534826892,            !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    4.44,                    !- Vertex 2 Z-coordinate {m}
    0.0534826892,            !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    5.86,                    !- Vertex 3 Z-coordinate {m}
    -.9585531992,            !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    5.86;                    !- Vertex 4 Z-coordinate {m}

! Window, 2.595m2
FenestrationSurface:Detailed,
    Landing_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Landing_Wall_2_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.7717597568,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    4.44,                    !- Vertex 1 Z-coordinate {m}
    -1.9443136732,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    4.44,                    !- Vertex 2 Z-coordinate {m}
    -1.9443136732,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    5.86,                    !- Vertex 3 Z-coordinate {m}
    -3.7717597568,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    5.86;                    !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    MasterBedroom_Partition_2_0_0,  !- Building Surface Name
    Office_Partition_4_0_0_0_0_0_Door_10032,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.6655706,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    -4.5655706,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    -4.5655706,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    -5.6655706,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Door, 2.200m2
FenestrationSurface:Detailed,
    Office_Partition_4_0_0_0_0_0_Door_10032,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Office_Partition_4_0_10030,  !- Building Surface Name
    MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.5655706,              !- Vertex 1 X-coordinate {m}
    -3.5004999202,           !- Vertex 1 Y-coordinate {m}
    3.601,                   !- Vertex 1 Z-coordinate {m}
    -5.6655706,              !- Vertex 2 X-coordinate {m}
    -3.5004999202,           !- Vertex 2 Y-coordinate {m}
    3.601,                   !- Vertex 2 Z-coordinate {m}
    -5.6655706,              !- Vertex 3 X-coordinate {m}
    -3.5004999202,           !- Vertex 3 Y-coordinate {m}
    5.601,                   !- Vertex 3 Z-coordinate {m}
    -4.5655706,              !- Vertex 4 X-coordinate {m}
    -3.5004999202,           !- Vertex 4 Y-coordinate {m}
    5.601;                   !- Vertex 4 Z-coordinate {m}

! Window, 3.766m2
FenestrationSurface:Detailed,
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    MasterBedroom_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.14418209,             !- Vertex 1 X-coordinate {m}
    -.5861411476,            !- Vertex 1 Y-coordinate {m}
    4.44,                    !- Vertex 1 Z-coordinate {m}
    -5.79631329,             !- Vertex 2 X-coordinate {m}
    -.5861411476,            !- Vertex 2 Y-coordinate {m}
    4.44,                    !- Vertex 2 Z-coordinate {m}
    -5.79631329,             !- Vertex 3 X-coordinate {m}
    -.5861411476,            !- Vertex 3 Y-coordinate {m}
    5.86,                    !- Vertex 3 Z-coordinate {m}
    -3.14418209,             !- Vertex 4 X-coordinate {m}
    -.5861411476,            !- Vertex 4 Y-coordinate {m}
    5.86;                    !- Vertex 4 Z-coordinate {m}

! Window, 1.836m2
FenestrationSurface:Detailed,
    Office_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Office_Wall_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.1161921556,           !- Vertex 1 X-coordinate {m}
    -5.0001411476,           !- Vertex 1 Y-coordinate {m}
    4.44,                    !- Vertex 1 Z-coordinate {m}
    -4.8235461344,           !- Vertex 2 X-coordinate {m}
    -5.0001411476,           !- Vertex 2 Y-coordinate {m}
    4.44,                    !- Vertex 2 Z-coordinate {m}
    -4.8235461344,           !- Vertex 3 X-coordinate {m}
    -5.0001411476,           !- Vertex 3 Y-coordinate {m}
    5.86,                    !- Vertex 3 Z-coordinate {m}
    -6.1161921556,           !- Vertex 4 X-coordinate {m}
    -5.0001411476,           !- Vertex 4 Y-coordinate {m}
    5.86;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    1001-Kitchen,            !- Name
    Kitchen,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    Kitchen_DaylCtrl,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Kitchen_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-LivingRoom,         !- Name
    LivingRoom,              !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    LivingRoom_DaylCtrl,     !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    LivingRoom_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Bedroom,            !- Name
    Bedroom,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    Bedroom_DaylCtrl,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Bedroom_Wall_4_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Bathroom,           !- Name
    Bathroom,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    Bathroom_DaylCtrl,       !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Bathroom_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Landing,            !- Name
    Landing,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    Landing_DaylCtrl,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Landing_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-MasterBedroom,      !- Name
    MasterBedroom,           !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    MasterBedroom_DaylCtrl,  !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    MasterBedroom_Wall_7_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    1001-Office,             !- Name
    Office,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2864,                    !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    Office_DaylCtrl,         !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Office_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.1,                     !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    0.1;                     !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Kitchen,          !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    KitchenNumberOfOccupants,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    KitchenAverageGains,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 400,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Hall,             !- Name
    Hall,                    !- Zone or ZoneList or Space or SpaceList Name
    3354,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 407,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 407,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People LivingRoom,       !- Name
    LivingRoom,              !- Zone or ZoneList or Space or SpaceList Name
    LivingRoomNumberOfOccupants,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    LivingRoomAverageGains,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 414,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Bedroom,          !- Name
    Bedroom,                 !- Zone or ZoneList or Space or SpaceList Name
    2864,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 446,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 446,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Bathroom,         !- Name
    Bathroom,                !- Zone or ZoneList or Space or SpaceList Name
    BathroomNumberOfOccupants,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    BathroomAverageGains,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 455,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Landing,          !- Name
    Landing,                 !- Zone or ZoneList or Space or SpaceList Name
    3359,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 462,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 462,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People MasterBedroom,    !- Name
    MasterBedroom,           !- Zone or ZoneList or Space or SpaceList Name
    MasterBedroomNumberOfOccupants,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    MasterBedroomAverageGains,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 473,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Office,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OfficeNumberOfOccupants, !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    OfficeAverageGains,      !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 483,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Roof1:Attic,      !- Name
    Roof1:Attic,             !- Zone or ZoneList or Space or SpaceList Name
    7,                       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 510,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 510,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Kitchen General lighting,!- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    3345,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    150.03,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    Hall General lighting,   !- Name
    Hall,                    !- Zone or ZoneList or Space or SpaceList Name
    3355,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15.2755,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Hall#GeneralLights;  !- End-Use Subcategory

Lights,
    LivingRoom General lighting,  !- Name
    LivingRoom,              !- Zone or ZoneList or Space or SpaceList Name
    3350,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    86.7428,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#LivingRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    Bedroom General lighting,!- Name
    Bedroom,                 !- Zone or ZoneList or Space or SpaceList Name
    3330,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32.9365,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Bedroom#GeneralLights;  !- End-Use Subcategory

Lights,
    Bathroom General lighting,  !- Name
    Bathroom,                !- Zone or ZoneList or Space or SpaceList Name
    3335,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    13.3388,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Bathroom#GeneralLights;  !- End-Use Subcategory

Lights,
    Landing General lighting,!- Name
    Landing,                 !- Zone or ZoneList or Space or SpaceList Name
    3360,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15.479,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Landing#GeneralLights;  !- End-Use Subcategory

Lights,
    MasterBedroom General lighting,  !- Name
    MasterBedroom,           !- Zone or ZoneList or Space or SpaceList Name
    3330,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    45.277,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#MasterBedroom#GeneralLights;  !- End-Use Subcategory

Lights,
    Office General lighting, !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    2868,                    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    44.71,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Office#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! Equipment 1
ElectricEquipment,
    Kitchen Equipment 1,     !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    3346,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    302.8606,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Kitchen#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Hall Equipment 1,        !- Name
    Hall,                    !- Zone or ZoneList or Space or SpaceList Name
    3356,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4.7965,                  !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Hall#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    LivingRoom Equipment 1,  !- Name
    LivingRoom,              !- Zone or ZoneList or Space or SpaceList Name
    3351,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    45.1062,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#LivingRoom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Bedroom Equipment 1,     !- Name
    Bedroom,                 !- Zone or ZoneList or Space or SpaceList Name
    3331,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    23.5825,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Bedroom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Bathroom Equipment 1,    !- Name
    Bathroom,                !- Zone or ZoneList or Space or SpaceList Name
    3336,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2.9701,                  !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Bathroom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Landing Equipment 1,     !- Name
    Landing,                 !- Zone or ZoneList or Space or SpaceList Name
    3361,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6.6869,                  !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Landing#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    MasterBedroom Equipment 1,  !- Name
    MasterBedroom,           !- Zone or ZoneList or Space or SpaceList Name
    3331,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32.4183,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#MasterBedroom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Office Equipment 1,      !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    2867,                    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    26.3118,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Office#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    Kitchen_DaylCtrl,        !- Name
    Kitchen,                 !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylighting Reference Point 1 Illuminance,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylighting Reference Point 1 Illuminance,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Kitchen_DaylRefPt2,      !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    300,                     !- Illuminance Setpoint at Reference Point 2 {lux}
    Kitchen_DaylRefPt3,      !- Daylighting Reference Point 3 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 3
    300,                     !- Illuminance Setpoint at Reference Point 3 {lux}
    Kitchen_DaylRefPt4,      !- Daylighting Reference Point 4 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 4
    300,                     !- Illuminance Setpoint at Reference Point 4 {lux}
    Kitchen_DaylRefPt5,      !- Daylighting Reference Point 5 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 5
    300,                     !- Illuminance Setpoint at Reference Point 5 {lux}
    Kitchen_DaylRefPt6,      !- Daylighting Reference Point 6 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 6
    300,                     !- Illuminance Setpoint at Reference Point 6 {lux}
    Kitchen_DaylRefPt7,      !- Daylighting Reference Point 7 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 7
    300,                     !- Illuminance Setpoint at Reference Point 7 {lux}
    Kitchen_DaylRefPt8,      !- Daylighting Reference Point 8 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 8
    300,                     !- Illuminance Setpoint at Reference Point 8 {lux}
    Kitchen_DaylRefPt9,      !- Daylighting Reference Point 9 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 9
    300,                     !- Illuminance Setpoint at Reference Point 9 {lux}
    Kitchen_DaylRefPt10,     !- Daylighting Reference Point 10 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 10
    300;                     !- Illuminance Setpoint at Reference Point 10 {lux}

Daylighting:Controls,
    Hall_DaylCtrl,           !- Name
    Hall,                    !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Hall_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Hall_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Hall_DaylRefPt2,         !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    100,                     !- Illuminance Setpoint at Reference Point 2 {lux}
    Hall_DaylRefPt3,         !- Daylighting Reference Point 3 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 3
    100,                     !- Illuminance Setpoint at Reference Point 3 {lux}
    Hall_DaylRefPt4,         !- Daylighting Reference Point 4 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 4
    100,                     !- Illuminance Setpoint at Reference Point 4 {lux}
    Hall_DaylRefPt5,         !- Daylighting Reference Point 5 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 5
    100,                     !- Illuminance Setpoint at Reference Point 5 {lux}
    Hall_DaylRefPt6,         !- Daylighting Reference Point 6 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 6
    100,                     !- Illuminance Setpoint at Reference Point 6 {lux}
    Hall_DaylRefPt7,         !- Daylighting Reference Point 7 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 7
    100,                     !- Illuminance Setpoint at Reference Point 7 {lux}
    Hall_DaylRefPt8,         !- Daylighting Reference Point 8 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 8
    100,                     !- Illuminance Setpoint at Reference Point 8 {lux}
    Hall_DaylRefPt9,         !- Daylighting Reference Point 9 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 9
    100,                     !- Illuminance Setpoint at Reference Point 9 {lux}
    Hall_DaylRefPt10,        !- Daylighting Reference Point 10 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 10
    100;                     !- Illuminance Setpoint at Reference Point 10 {lux}

Daylighting:Controls,
    LivingRoom_DaylCtrl,     !- Name
    LivingRoom,              !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    LivingRoom_DaylRefPt1,   !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    LivingRoom_DaylRefPt1,   !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    150,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    LivingRoom_DaylRefPt2,   !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    150,                     !- Illuminance Setpoint at Reference Point 2 {lux}
    LivingRoom_DaylRefPt3,   !- Daylighting Reference Point 3 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 3
    150,                     !- Illuminance Setpoint at Reference Point 3 {lux}
    LivingRoom_DaylRefPt4,   !- Daylighting Reference Point 4 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 4
    150,                     !- Illuminance Setpoint at Reference Point 4 {lux}
    LivingRoom_DaylRefPt5,   !- Daylighting Reference Point 5 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 5
    150,                     !- Illuminance Setpoint at Reference Point 5 {lux}
    LivingRoom_DaylRefPt6,   !- Daylighting Reference Point 6 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 6
    150,                     !- Illuminance Setpoint at Reference Point 6 {lux}
    LivingRoom_DaylRefPt7,   !- Daylighting Reference Point 7 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 7
    150,                     !- Illuminance Setpoint at Reference Point 7 {lux}
    LivingRoom_DaylRefPt8,   !- Daylighting Reference Point 8 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 8
    150,                     !- Illuminance Setpoint at Reference Point 8 {lux}
    LivingRoom_DaylRefPt9,   !- Daylighting Reference Point 9 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 9
    150,                     !- Illuminance Setpoint at Reference Point 9 {lux}
    LivingRoom_DaylRefPt10,  !- Daylighting Reference Point 10 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 10
    150;                     !- Illuminance Setpoint at Reference Point 10 {lux}

Daylighting:Controls,
    Bedroom_DaylCtrl,        !- Name
    Bedroom,                 !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Bedroom_DaylRefPt1,      !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Bedroom_DaylRefPt1,      !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Bathroom_DaylCtrl,       !- Name
    Bathroom,                !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Bathroom_DaylRefPt1,     !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Bathroom_DaylRefPt1,     !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    150;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    Landing_DaylCtrl,        !- Name
    Landing,                 !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Landing_DaylRefPt1,      !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Landing_DaylRefPt1,      !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    MasterBedroom_DaylCtrl,  !- Name
    MasterBedroom,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    MasterBedroom_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    MasterBedroom_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    MasterBedroom_DaylRefPt2,!- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    100,                     !- Illuminance Setpoint at Reference Point 2 {lux}
    MasterBedroom_DaylRefPt3,!- Daylighting Reference Point 3 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 3
    400,                     !- Illuminance Setpoint at Reference Point 3 {lux}
    MasterBedroom_DaylRefPt4,!- Daylighting Reference Point 4 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 4
    400,                     !- Illuminance Setpoint at Reference Point 4 {lux}
    MasterBedroom_DaylRefPt5,!- Daylighting Reference Point 5 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 5
    400,                     !- Illuminance Setpoint at Reference Point 5 {lux}
    MasterBedroom_DaylRefPt6,!- Daylighting Reference Point 6 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 6
    400,                     !- Illuminance Setpoint at Reference Point 6 {lux}
    MasterBedroom_DaylRefPt7,!- Daylighting Reference Point 7 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 7
    400,                     !- Illuminance Setpoint at Reference Point 7 {lux}
    MasterBedroom_DaylRefPt8,!- Daylighting Reference Point 8 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 8
    400,                     !- Illuminance Setpoint at Reference Point 8 {lux}
    MasterBedroom_DaylRefPt9,!- Daylighting Reference Point 9 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 9
    400,                     !- Illuminance Setpoint at Reference Point 9 {lux}
    MasterBedroom_DaylRefPt10,  !- Daylighting Reference Point 10 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 10
    400;                     !- Illuminance Setpoint at Reference Point 10 {lux}

Daylighting:Controls,
    Office_DaylCtrl,         !- Name
    Office,                  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Office_DaylRefPt2,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    400,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Office_DaylRefPt3,       !- Daylighting Reference Point 2 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 2
    400,                     !- Illuminance Setpoint at Reference Point 2 {lux}
    Office_DaylRefPt4,       !- Daylighting Reference Point 3 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 3
    400,                     !- Illuminance Setpoint at Reference Point 3 {lux}
    Office_DaylRefPt5,       !- Daylighting Reference Point 4 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 4
    400,                     !- Illuminance Setpoint at Reference Point 4 {lux}
    Office_DaylRefPt6,       !- Daylighting Reference Point 5 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 5
    400,                     !- Illuminance Setpoint at Reference Point 5 {lux}
    Office_DaylRefPt7,       !- Daylighting Reference Point 6 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 6
    400,                     !- Illuminance Setpoint at Reference Point 6 {lux}
    Office_DaylRefPt8,       !- Daylighting Reference Point 7 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 7
    400,                     !- Illuminance Setpoint at Reference Point 7 {lux}
    Office_DaylRefPt9,       !- Daylighting Reference Point 8 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 8
    400,                     !- Illuminance Setpoint at Reference Point 8 {lux}
    Office_DaylRefPt10,      !- Daylighting Reference Point 9 Name
    0,                       !- Fraction of Lights Controlled by Reference Point 9
    400;                     !- Illuminance Setpoint at Reference Point 9 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    Daylighting Reference Point 1 Illuminance,  !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt2,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt3,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt4,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt5,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt6,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt7,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt8,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt9,      !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Kitchen_DaylRefPt10,     !- Name
    Kitchen,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt1,         !- Name
    Hall,                    !- Zone or Space Name
    -2.37,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt2,         !- Name
    Hall,                    !- Zone or Space Name
    -2.37,                   !- X-Coordinate of Reference Point {m}
    -3.283,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt3,         !- Name
    Hall,                    !- Zone or Space Name
    -2.37,                   !- X-Coordinate of Reference Point {m}
    -3.273,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt4,         !- Name
    Hall,                    !- Zone or Space Name
    -2.41,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt5,         !- Name
    Hall,                    !- Zone or Space Name
    -2.41,                   !- X-Coordinate of Reference Point {m}
    -3.283,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt6,         !- Name
    Hall,                    !- Zone or Space Name
    -2.41,                   !- X-Coordinate of Reference Point {m}
    -3.273,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt7,         !- Name
    Hall,                    !- Zone or Space Name
    -2.46,                   !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt8,         !- Name
    Hall,                    !- Zone or Space Name
    -2.46,                   !- X-Coordinate of Reference Point {m}
    -3.283,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt9,         !- Name
    Hall,                    !- Zone or Space Name
    -2.46,                   !- X-Coordinate of Reference Point {m}
    -3.273,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Hall_DaylRefPt10,        !- Name
    Hall,                    !- Zone or Space Name
    -2.37,                   !- X-Coordinate of Reference Point {m}
    -3.303,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt1,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt2,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt3,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt4,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt5,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt6,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt7,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt8,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt9,   !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    LivingRoom_DaylRefPt10,  !- Name
    LivingRoom,              !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -3.293,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Bedroom_DaylRefPt1,      !- Name
    Bedroom,                 !- Zone or Space Name
    -.359,                   !- X-Coordinate of Reference Point {m}
    -2.543,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Bathroom_DaylRefPt1,     !- Name
    Bathroom,                !- Zone or Space Name
    0.144,                   !- X-Coordinate of Reference Point {m}
    -4.75,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Landing_DaylRefPt1,      !- Name
    Landing,                 !- Zone or Space Name
    -2.358,                  !- X-Coordinate of Reference Point {m}
    -4.75,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt1,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -2.543,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt2,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -2.533,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt3,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -2.523,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt4,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.575,                  !- X-Coordinate of Reference Point {m}
    -2.543,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt5,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.575,                  !- X-Coordinate of Reference Point {m}
    -2.533,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt6,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.575,                  !- X-Coordinate of Reference Point {m}
    -2.523,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt7,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.555,                  !- X-Coordinate of Reference Point {m}
    -2.543,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt8,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.555,                  !- X-Coordinate of Reference Point {m}
    -2.533,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt9,!- Name
    MasterBedroom,           !- Zone or Space Name
    -4.555,                  !- X-Coordinate of Reference Point {m}
    -2.523,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    MasterBedroom_DaylRefPt10,  !- Name
    MasterBedroom,           !- Zone or Space Name
    -4.565,                  !- X-Coordinate of Reference Point {m}
    -2.513,                  !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt1,       !- Name
    Office,                  !- Zone or Space Name
    -5.066,                  !- X-Coordinate of Reference Point {m}
    -4.75,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt2,       !- Name
    Office,                  !- Zone or Space Name
    -5.066,                  !- X-Coordinate of Reference Point {m}
    -4.70,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt3,       !- Name
    Office,                  !- Zone or Space Name
    -5.066,                  !- X-Coordinate of Reference Point {m}
    -4.65,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt4,       !- Name
    Office,                  !- Zone or Space Name
    -5.016,                  !- X-Coordinate of Reference Point {m}
    -4.75,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt5,       !- Name
    Office,                  !- Zone or Space Name
    -5.016,                  !- X-Coordinate of Reference Point {m}
    -4.70,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt6,       !- Name
    Office,                  !- Zone or Space Name
    -5.016,                  !- X-Coordinate of Reference Point {m}
    -4.65,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt7,       !- Name
    Office,                  !- Zone or Space Name
    -5.106,                  !- X-Coordinate of Reference Point {m}
    -4.75,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt8,       !- Name
    Office,                  !- Zone or Space Name
    -5.106,                  !- X-Coordinate of Reference Point {m}
    -4.70,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt9,       !- Name
    Office,                  !- Zone or Space Name
    -5.106,                  !- X-Coordinate of Reference Point {m}
    -4.65,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Office_DaylRefPt10,      !- Name
    Office,                  !- Zone or Space Name
    -5.106,                  !- X-Coordinate of Reference Point {m}
    -4.55,                   !- Y-Coordinate of Reference Point {m}
    4.3;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Kitchen,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Hall,                    !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    LivingRoom,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Bedroom,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Bathroom,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Landing,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    MasterBedroom,           !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Office,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Roof1:Attic,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    Kitchen_Ceiling_1_0_0,   !- Surface Name
    Kitchen_Ceiling_1_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Ceiling_1_1_0,   !- Surface Name
    Kitchen_Ceiling_1_1_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Ceiling_1_2_0,   !- Surface Name
    Kitchen_Ceiling_1_2_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Wall_2_0_0,      !- Surface Name
    Kitchen_Wall_2_0_0,      !- Leakage Component Name
    Kitchen_Wall_2_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    KitchenWindowState;      !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Kitchen_Wall_3_0_0,      !- Surface Name
    Kitchen_Wall_3_0_0,      !- Leakage Component Name
    Kitchen_Wall_3_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Wall_4_0_0,      !- Surface Name
    Kitchen_Wall_4_0_0,      !- Leakage Component Name
    Kitchen_Wall_4_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Partition_5_0_0, !- Surface Name
    Kitchen_Partition_5_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Kitchen_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    Kitchen_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Hall_Ceiling_1_0_0,      !- Surface Name
    Hall_Ceiling_1_0_0,      !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Surface Name
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Hall_Ceiling_1_1_0,      !- Surface Name
    Hall_Ceiling_1_1_0,      !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Hall_Wall_2_0_0,         !- Surface Name
    Hall_Wall_2_0_0,         !- Leakage Component Name
    Hall_Wall_2_0_0,         !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Hall_Wall_4_0_0,         !- Surface Name
    Hall_Wall_4_0_0,         !- Leakage Component Name
    Hall_Wall_4_0_0,         !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Hall_Partition_5_0_0,    !- Surface Name
    Hall_Partition_5_0_0,    !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Partition_3_0_0_0_0_0_Door_10010,  !- Surface Name
    Hall_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Ceiling_1_0_0,!- Surface Name
    LivingRoom_Ceiling_1_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Ceiling_1_1_0,!- Surface Name
    LivingRoom_Ceiling_1_1_0,!- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Ceiling_1_2_0,!- Surface Name
    LivingRoom_Ceiling_1_2_0,!- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Wall_2_0_0,   !- Surface Name
    LivingRoom_Wall_2_0_0,   !- Leakage Component Name
    LivingRoom_Wall_2_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    LivingRoomWindowState;   !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Wall_4_0_0,   !- Surface Name
    LivingRoom_Wall_4_0_0,   !- Leakage Component Name
    LivingRoom_Wall_4_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    LivingRoom_Wall_5_0_0,   !- Surface Name
    LivingRoom_Wall_5_0_0,   !- Leakage Component Name
    LivingRoom_Wall_5_0_0,   !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Ceiling_1_0_0,   !- Surface Name
    Bedroom_Ceiling_1_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_2_0_0, !- Surface Name
    Bedroom_Partition_2_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_2_0_0_0_0_0_Door,  !- Surface Name
    Bedroom_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Bedroom_Wall_3_0_0,      !- Surface Name
    Bedroom_Wall_3_0_0,      !- Leakage Component Name
    Bedroom_Wall_3_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Wall_4_0_0,      !- Surface Name
    Bedroom_Wall_4_0_0,      !- Leakage Component Name
    Bedroom_Wall_4_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_5_0_0, !- Surface Name
    Bedroom_Partition_5_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    Bedroom_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_6_0_0, !- Surface Name
    Bedroom_Partition_6_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bedroom_Partition_7_0_0, !- Surface Name
    Bedroom_Partition_7_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bathroom_Ceiling_1_0_0,  !- Surface Name
    Bathroom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bathroom_Wall_2_0_0,     !- Surface Name
    Bathroom_Wall_2_0_0,     !- Leakage Component Name
    Bathroom_Wall_2_0_0,     !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    BathroomWindowState;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Bathroom_Wall_3_0_0,     !- Surface Name
    Bathroom_Wall_3_0_0,     !- Leakage Component Name
    Bathroom_Wall_3_0_0,     !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Bathroom_Partition_5_0_0,!- Surface Name
    Bathroom_Partition_5_0_0,!- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Ceiling_1_0_0,   !- Surface Name
    Landing_Ceiling_1_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Ceiling_1_0_1,   !- Surface Name
    Landing_Ceiling_1_0_1,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Wall_2_0_0,      !- Surface Name
    Landing_Wall_2_0_0,      !- Leakage Component Name
    Landing_Wall_2_0_0,      !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Landing_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Landing_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Landing_Partition_6_0_0, !- Surface Name
    Landing_Partition_6_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Partition_7_0_0, !- Surface Name
    Landing_Partition_7_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Partition_8_0_0, !- Surface Name
    Landing_Partition_8_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Landing_Partition_9_0_0, !- Surface Name
    Landing_Partition_9_0_0, !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Ceiling_1_0_0,  !- Surface Name
    MasterBedroom_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Ceiling_1_0_1,  !- Surface Name
    MasterBedroom_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Partition_2_0_0,  !- Surface Name
    MasterBedroom_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Office_Partition_4_0_0_0_0_0_Door_10032,  !- Surface Name
    MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2864;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Wall_7_0_0,!- Surface Name
    MasterBedroom_Wall_7_0_0,!- Leakage Component Name
    MasterBedroom_Wall_7_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Surface Name
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Leakage Component Name
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    MasterBedroomWindowState;!- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    MasterBedroom_Wall_8_0_0,!- Surface Name
    MasterBedroom_Wall_8_0_0,!- Leakage Component Name
    MasterBedroom_Wall_8_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Office_Ceiling_1_0_0,    !- Surface Name
    Office_Ceiling_1_0_0,    !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Office_Wall_2_0_0,       !- Surface Name
    Office_Wall_2_0_0,       !- Leakage Component Name
    Office_Wall_2_0_0,       !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Office_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Office_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Office_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    OfficeWindowState;       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Office_Wall_5_0_0,       !- Surface Name
    Office_Wall_5_0_0,       !- Leakage Component Name
    Office_Wall_5_0_0,       !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_Wall_0_0_0,  !- Surface Name
    Roof1:Attic_Wall_0_0_0,  !- Leakage Component Name
    Roof1:Attic_Wall_0_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_Roof_1_0_0,  !- Surface Name
    Roof1:Attic_Roof_1_0_0,  !- Leakage Component Name
    Roof1:Attic_Roof_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_ExtFloor_2_0_0,  !- Surface Name
    Roof1:Attic_ExtFloor_2_0_0,  !- Leakage Component Name
    Roof1:Attic_ExtFloor_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_ExtFloor_2_0_1,  !- Surface Name
    Roof1:Attic_ExtFloor_2_0_1,  !- Leakage Component Name
    Roof1:Attic_ExtFloor_2_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_Roof_3_0_0,  !- Surface Name
    Roof1:Attic_Roof_3_0_0,  !- Leakage Component Name
    Roof1:Attic_Roof_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Roof1:Attic_Wall_4_0_0,  !- Surface Name
    Roof1:Attic_Wall_4_0_0,  !- Leakage Component Name
    Roof1:Attic_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Ceiling_1_0_0,   !- Name
    0.0078792,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Ceiling_1_1_0,   !- Name
    0.0026968,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Ceiling_1_2_0,   !- Name
    0.0013575,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Wall_2_0_0,      !- Name
    0.0008031,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Wall_3_0_0,      !- Name
    0.0015449,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Wall_4_0_0,      !- Name
    0.0010514,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Kitchen_Partition_5_0_0, !- Name
    0.0397842,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Hall_Ceiling_1_0_0,      !- Name
    0.0015316,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Hall_Ceiling_1_1_0,      !- Name
    0.0016466,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Hall_Wall_2_0_0,         !- Name
    0.0003492,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Hall_Wall_4_0_0,         !- Name
    0.0003492,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Hall_Partition_5_0_0,    !- Name
    0.0397842,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Ceiling_1_0_0,!- Name
    0.0013517,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Ceiling_1_1_0,!- Name
    0.0089502,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Ceiling_1_2_0,!- Name
    0.0032538,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Wall_2_0_0,   !- Name
    0.0009055,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Wall_4_0_0,   !- Name
    0.0011943,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    LivingRoom_Wall_5_0_0,   !- Name
    0.0015449,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Ceiling_1_0_0,   !- Name
    0.0078792,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Partition_2_0_0, !- Name
    0.0143804,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Wall_3_0_0,      !- Name
    0.00102,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Wall_4_0_0,      !- Name
    0.0008106,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Partition_5_0_0, !- Name
    0.0126536,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Partition_6_0_0, !- Name
    0.0113471,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bedroom_Partition_7_0_0, !- Name
    0.0105612,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bathroom_Ceiling_1_0_0,  !- Name
    0.0026968,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bathroom_Wall_2_0_0,     !- Name
    0.0005556,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bathroom_Wall_3_0_0,     !- Name
    0.0005249,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Bathroom_Partition_5_0_0,!- Name
    0.0157462,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Ceiling_1_0_0,   !- Name
    0.0009704,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Ceiling_1_0_1,   !- Name
    0.0040559,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Wall_2_0_0,      !- Name
    0.0007923,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Partition_6_0_0, !- Name
    0.0104764,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Partition_7_0_0, !- Name
    0.0113471,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Partition_8_0_0, !- Name
    0.0105157,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Landing_Partition_9_0_0, !- Name
    0.0157462,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    MasterBedroom_Ceiling_1_0_0,  !- Name
    0.0033188,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    MasterBedroom_Ceiling_1_0_1,  !- Name
    0.0072779,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    MasterBedroom_Partition_2_0_0,  !- Name
    0.0187134,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    MasterBedroom_Wall_7_0_0,!- Name
    0.0011669,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    MasterBedroom_Wall_8_0_0,!- Name
    0.00102,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Office_Ceiling_1_0_0,    !- Name
    0.0032538,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Office_Wall_2_0_0,       !- Name
    0.0006602,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Office_Wall_5_0_0,       !- Name
    0.0005249,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_Wall_0_0_0,  !- Name
    0.0014515,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_Roof_1_0_0,  !- Name
    0.0042925,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_ExtFloor_2_0_0,  !- Name
    0.0044484,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_ExtFloor_2_0_1,  !- Name
    0.0044484,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_Roof_3_0_0,  !- Name
    0.0042925,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Roof1:Attic_Wall_4_0_0,  !- Name
    0.0014515,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Kitchen_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Hall_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Bedroom_Partition_2_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Bedroom_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Landing_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Office_Wall_2_0_0_0_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.3,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    Kitchen_Wall_2_0_0,      !- Name
    2.33,                    !- External Node Height {m}
    Kitchen_Wall_2_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Kitchen_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Kitchen_Wall_3_0_0,      !- Name
    2.33,                    !- External Node Height {m}
    Kitchen_Wall_3_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Kitchen_Wall_4_0_0,      !- Name
    2.33,                    !- External Node Height {m}
    Kitchen_Wall_4_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Hall_Wall_2_0_0,         !- Name
    2.33,                    !- External Node Height {m}
    Hall_Wall_2_0_0;         !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Hall_Wall_4_0_0,         !- Name
    2.33,                    !- External Node Height {m}
    Hall_Wall_4_0_0;         !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LivingRoom_Wall_2_0_0,   !- Name
    2.33,                    !- External Node Height {m}
    LivingRoom_Wall_2_0_0;   !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    LivingRoom_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LivingRoom_Wall_4_0_0,   !- Name
    2.33,                    !- External Node Height {m}
    LivingRoom_Wall_4_0_0;   !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    LivingRoom_Wall_5_0_0,   !- Name
    2.33,                    !- External Node Height {m}
    LivingRoom_Wall_5_0_0;   !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bedroom_Wall_3_0_0,      !- Name
    7,                       !- External Node Height {m}
    Bedroom_Wall_3_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bedroom_Wall_4_0_0,      !- Name
    7,                       !- External Node Height {m}
    Bedroom_Wall_4_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Name
    6.87,                    !- External Node Height {m}
    Bedroom_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bathroom_Wall_2_0_0,     !- Name
    7,                       !- External Node Height {m}
    Bathroom_Wall_2_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Name
    6.87,                    !- External Node Height {m}
    Bathroom_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Bathroom_Wall_3_0_0,     !- Name
    7,                       !- External Node Height {m}
    Bathroom_Wall_3_0_0;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Landing_Wall_2_0_0,      !- Name
    7,                       !- External Node Height {m}
    Landing_Wall_2_0_0;      !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Landing_Wall_2_0_0_0_0_0_Win,  !- Name
    6.87,                    !- External Node Height {m}
    Landing_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    MasterBedroom_Wall_7_0_0,!- Name
    7,                       !- External Node Height {m}
    MasterBedroom_Wall_7_0_0;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Name
    6.87,                    !- External Node Height {m}
    MasterBedroom_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    MasterBedroom_Wall_8_0_0,!- Name
    7,                       !- External Node Height {m}
    MasterBedroom_Wall_8_0_0;!- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Office_Wall_2_0_0,       !- Name
    7,                       !- External Node Height {m}
    Office_Wall_2_0_0;       !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Office_Wall_2_0_0_0_0_0_Win,  !- Name
    6.87,                    !- External Node Height {m}
    Office_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Office_Wall_5_0_0,       !- Name
    7,                       !- External Node Height {m}
    Office_Wall_5_0_0;       !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_Wall_0_0_0,  !- Name
    11.22,                   !- External Node Height {m}
    Roof1:Attic_Wall_0_0_0;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_Roof_1_0_0,  !- Name
    10.3,                    !- External Node Height {m}
    Roof1:Attic_Roof_1_0_0;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_ExtFloor_2_0_0,  !- Name
    9.33,                    !- External Node Height {m}
    Roof1:Attic_ExtFloor_2_0_0;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_ExtFloor_2_0_1,  !- Name
    9.33,                    !- External Node Height {m}
    Roof1:Attic_ExtFloor_2_0_1;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_Roof_3_0_0,  !- Name
    10.3,                    !- External Node Height {m}
    Roof1:Attic_Roof_3_0_0;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Roof1:Attic_Wall_4_0_0,  !- Name
    11.22,                   !- External Node Height {m}
    Roof1:Attic_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Kitchen_Wall_2_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Kitchen_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Kitchen_Wall_3_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Kitchen_Wall_4_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Hall_Wall_2_0_0,         !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Hall_Wall_4_0_0,         !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LivingRoom_Wall_2_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LivingRoom_Wall_4_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LivingRoom_Wall_5_0_0,   !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bedroom_Wall_3_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bedroom_Wall_4_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bedroom_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bathroom_Wall_2_0_0,     !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bathroom_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Bathroom_Wall_3_0_0,     !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Landing_Wall_2_0_0,      !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Landing_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    MasterBedroom_Wall_7_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    MasterBedroom_Wall_8_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Office_Wall_2_0_0,       !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Office_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Office_Wall_5_0_0,       !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_Wall_0_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_Roof_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_ExtFloor_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_ExtFloor_2_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_Roof_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.35,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof1:Attic_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Kitchen,                 !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Hall,                    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    LivingRoom,              !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Bedroom,                 !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Bathroom,                !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Landing,                 !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    MasterBedroom,           !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Office,                  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Kitchen,                 !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Hall,                    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    LivingRoom,              !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Bedroom,                 !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Bathroom,                !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Landing,                 !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    MasterBedroom,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Office,                  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Kitchen,                 !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Kitchen,                 !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Hall,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Hall,                    !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Hall,                    !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    LivingRoom,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    LivingRoom,              !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    LivingRoom,              !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Bedroom,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Bedroom,                 !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Bedroom,                 !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Bathroom,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Bathroom,                !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Bathroom,                !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Landing,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Landing,                 !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Landing,                 !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    MasterBedroom,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MasterBedroom,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    MasterBedroom,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office,                  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Office,                  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Kitchen Thermostat,      !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Kitchen;  !- Control 1 Name

ZoneControl:Thermostat,
    Hall Thermostat,         !- Name
    Hall,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Hall;  !- Control 1 Name

ZoneControl:Thermostat,
    LivingRoom Thermostat,   !- Name
    LivingRoom,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone LivingRoom;  !- Control 1 Name

ZoneControl:Thermostat,
    Bedroom Thermostat,      !- Name
    Bedroom,                 !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Bedroom;  !- Control 1 Name

ZoneControl:Thermostat,
    Bathroom Thermostat,     !- Name
    Bathroom,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Bathroom;  !- Control 1 Name

ZoneControl:Thermostat,
    Landing Thermostat,      !- Name
    Landing,                 !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Landing;  !- Control 1 Name

ZoneControl:Thermostat,
    MasterBedroom Thermostat,!- Name
    MasterBedroom,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone MasterBedroom;  !- Control 1 Name

ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Office;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Kitchen,  !- Name
    Kitchen Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Kitchen Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Hall,  !- Name
    Hall Heating SP Sch,     !- Heating Setpoint Temperature Schedule Name
    Hall Cooling SP Sch;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone LivingRoom,  !- Name
    LivingRoom Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    LivingRoom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Bedroom,  !- Name
    Bedroom Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Bedroom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Bathroom,  !- Name
    Bathroom Heating SP Sch, !- Heating Setpoint Temperature Schedule Name
    Bathroom Cooling SP Sch; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Landing,  !- Name
    Landing Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    Landing Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone MasterBedroom,  !- Name
    MasterBedroom Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
    MasterBedroom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Office,  !- Name
    Office Heating SP Sch,   !- Heating Setpoint Temperature Schedule Name
    Office Cooling SP Sch;   !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Kitchen Ideal Loads Air, !- Name
    ,                        !- Availability Schedule Name
    Node Kitchen In,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Kitchen Heating Availability Sch,  !- Heating Availability Schedule Name
    Kitchen Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Hall Ideal Loads Air,    !- Name
    ,                        !- Availability Schedule Name
    Node Hall In,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Hall Heating Availability Sch,  !- Heating Availability Schedule Name
    Hall Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    LivingRoom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node LivingRoom In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    LivingRoom Heating Availability Sch,  !- Heating Availability Schedule Name
    LivingRoom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Bedroom Ideal Loads Air, !- Name
    ,                        !- Availability Schedule Name
    Node Bedroom In,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Bedroom Heating Availability Sch,  !- Heating Availability Schedule Name
    Bedroom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Bathroom Ideal Loads Air,!- Name
    ,                        !- Availability Schedule Name
    Node Bathroom In,        !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Bathroom Heating Availability Sch,  !- Heating Availability Schedule Name
    Bathroom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Landing Ideal Loads Air, !- Name
    ,                        !- Availability Schedule Name
    Node Landing In,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Landing Heating Availability Sch,  !- Heating Availability Schedule Name
    Landing Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    MasterBedroom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node MasterBedroom In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    MasterBedroom Heating Availability Sch,  !- Heating Availability Schedule Name
    MasterBedroom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Office Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Office In,          !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Office Heating Availability Sch,  !- Heating Availability Schedule Name
    Office Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Kitchen Ideal Loads Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Hall Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Hall Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    LivingRoom Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    LivingRoom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Bedroom Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bedroom Ideal Loads Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Bathroom Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bathroom Ideal Loads Air,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Landing Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Landing Ideal Loads Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    MasterBedroom Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    MasterBedroom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Kitchen,                 !- Zone Name
    Kitchen Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Kitchen Zone,       !- Zone Air Node Name
    Node Kitchen Out;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Hall,                    !- Zone Name
    Hall Equipment,          !- Zone Conditioning Equipment List Name
    Hall Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Hall Zone,          !- Zone Air Node Name
    Node Hall Out;           !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    LivingRoom,              !- Zone Name
    LivingRoom Equipment,    !- Zone Conditioning Equipment List Name
    LivingRoom Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node LivingRoom Zone,    !- Zone Air Node Name
    Node LivingRoom Out;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Bedroom,                 !- Zone Name
    Bedroom Equipment,       !- Zone Conditioning Equipment List Name
    Bedroom Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Bedroom Zone,       !- Zone Air Node Name
    Node Bedroom Out;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Bathroom,                !- Zone Name
    Bathroom Equipment,      !- Zone Conditioning Equipment List Name
    Bathroom Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Bathroom Zone,      !- Zone Air Node Name
    Node Bathroom Out;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Landing,                 !- Zone Name
    Landing Equipment,       !- Zone Conditioning Equipment List Name
    Landing Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Landing Zone,       !- Zone Air Node Name
    Node Landing Out;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    MasterBedroom,           !- Zone Name
    MasterBedroom Equipment, !- Zone Conditioning Equipment List Name
    MasterBedroom Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node MasterBedroom Zone, !- Zone Air Node Name
    Node MasterBedroom Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Office Zone,        !- Zone Air Node Name
    Node Office Out;         !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Kitchen Inlets,          !- Name
    Node Kitchen In;         !- Node 1 Name

NodeList,
    Hall Inlets,             !- Name
    Node Hall In;            !- Node 1 Name

NodeList,
    LivingRoom Inlets,       !- Name
    Node LivingRoom In;      !- Node 1 Name

NodeList,
    Bedroom Inlets,          !- Name
    Node Bedroom In;         !- Node 1 Name

NodeList,
    Bathroom Inlets,         !- Name
    Node Bathroom In;        !- Node 1 Name

NodeList,
    Landing Inlets,          !- Name
    Node Landing In;         !- Node 1 Name

NodeList,
    MasterBedroom Inlets,    !- Name
    Node MasterBedroom In;   !- Node 1 Name

NodeList,
    Office Inlets,           !- Name
    Node Office In;          !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Warm Up Completed,       !- Name
    AfterNewEnvironmentWarmUpIsComplete,  !- EnergyPlus Model Calling Point
    outputTime;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    get time,                !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    oTime;                   !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    outputTime,              !- Name
    SET exTime = CurrentEnvironment;  !- Program Line 1

EnergyManagementSystem:Program,
    oTime,                   !- Name
    SET epTime = CurrentTime;!- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    exTime;                  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    epTime;                  !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    warmUpComplete,          !- Name
    exTime,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    epTimeStep,              !- Name
    epTime,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitImport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT ===========

ExternalInterface:FunctionalMockupUnitImport,
    agentFMU.fmu,            !- FMU File Name
    20,                      !- FMU Timeout {ms}
    1;                       !- FMU LoggingOn


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:FROM:VARIABLE ===========

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Exterior Horizontal Sky Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteExteriorHorizontalSkyIlluminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteRainStatus;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteOutdoorAirDrybulbTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    warmUpComplete,          !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EMSwarmUpComplete;       !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    epTimeStep,              !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EMSepTimeStep;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    LivingRoom,              !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Bathroom,                !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    MasterBedroom,           !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Office,                  !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    LivingRoom,              !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Bathroom,                !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    MasterBedroom,           !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Office,                  !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    LivingRoom,              !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Bathroom,                !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    MasterBedroom,           !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Office,                  !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    LivingRoom,              !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Bathroom,                !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    MasterBedroom,           !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Office,                  !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeDaylightingReferencePoint1Illuminance;  !- FMU Variable Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:TO:SCHEDULE ===========

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    KitchenNumberOfOccupants,!- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenNumberOfOccupants,!- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    LivingRoomNumberOfOccupants,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomNumberOfOccupants,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    BathroomNumberOfOccupants,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomNumberOfOccupants,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    MasterBedroomNumberOfOccupants,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomNumberOfOccupants,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    OfficeNumberOfOccupants, !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeNumberOfOccupants, !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    KitchenWindowState,      !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenWindowState,      !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    LivingRoomWindowState,   !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomWindowState,   !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    BathroomWindowState,     !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomWindowState,     !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    MasterBedroomWindowState,!- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomWindowState,!- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    OfficeWindowState,       !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeWindowState,       !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    KitchenAverageGains,     !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    KitchenAverageGains,     !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    LivingRoomAverageGains,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    LivingRoomAverageGains,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    BathroomAverageGains,    !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    BathroomAverageGains,    !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    MasterBedroomAverageGains,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    MasterBedroomAverageGains,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    OfficeAverageGains,      !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    OfficeAverageGains,      !- FMU Variable Name
    0.0;                     !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

! DHW 1
WaterUse:Equipment,
    DHW Kitchen,             !- Name
    DHW Kitchen,             !- End-Use Subcategory
    0.00000036465625,        !- Peak Flow Rate {m3/s}
    3344,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Kitchen,  !- Target Temperature Schedule Name
    DHW Supply Temperature Kitchen,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Kitchen,  !- Cold Water Supply Temperature Schedule Name
    Kitchen;                 !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Hall,                !- Name
    DHW Hall,                !- End-Use Subcategory
    2.77929236111111E-07,    !- Peak Flow Rate {m3/s}
    3354,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Hall,  !- Target Temperature Schedule Name
    DHW Supply Temperature Hall,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Hall,  !- Cold Water Supply Temperature Schedule Name
    Hall;                    !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW LivingRoom,          !- Name
    DHW LivingRoom,          !- End-Use Subcategory
    0.0000002891425,         !- Peak Flow Rate {m3/s}
    3349,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature LivingRoom,  !- Target Temperature Schedule Name
    DHW Supply Temperature LivingRoom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature LivingRoom,  !- Cold Water Supply Temperature Schedule Name
    LivingRoom;              !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Bedroom,             !- Name
    DHW Bedroom,             !- End-Use Subcategory
    1.21224618055556E-07,    !- Peak Flow Rate {m3/s}
    3329,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Bedroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Bedroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Bedroom,  !- Cold Water Supply Temperature Schedule Name
    Bedroom;                 !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Bathroom,            !- Name
    DHW Bathroom,            !- End-Use Subcategory
    6.48411458333333E-08,    !- Peak Flow Rate {m3/s}
    3334,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Bathroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Bathroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Bathroom,  !- Cold Water Supply Temperature Schedule Name
    Bathroom;                !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW MasterBedroom,       !- Name
    DHW MasterBedroom,       !- End-Use Subcategory
    1.66644513888889E-07,    !- Peak Flow Rate {m3/s}
    3329,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature MasterBedroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature MasterBedroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature MasterBedroom,  !- Cold Water Supply Temperature Schedule Name
    MasterBedroom;           !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Office,              !- Name
    DHW Office,              !- End-Use Subcategory
    1.55243055555556E-08,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Office,  !- Target Temperature Schedule Name
    DHW Supply Temperature Office,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Office,  !- Cold Water Supply Temperature Schedule Name
    Office;                  !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    ClimaticDataSummary,     !- Report 5 Name
    EquipmentSummary,        !- Report 6 Name
    EnvelopeSummary,         !- Report 7 Name
    LightingSummary,         !- Report 8 Name
    HVACSizingSummary,       !- Report 9 Name
    SystemSummary,           !- Report 10 Name
    ComponentSizingSummary,  !- Report 11 Name
    OutdoorAirSummary,       !- Report 12 Name
    ObjectCountSummary;      !- Report 13 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Radiant Heating Rate,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Daylighting Reference Point 1 Illuminance,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Exterior Horizontal Sky Illuminance,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Rain Status,        !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Radiant Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Daylighting Reference Point 1 Illuminance,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Exterior Horizontal Sky Illuminance,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Rain Status,        !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Radiant Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Occupant Count,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Daylighting Reference Point 1 Illuminance,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Exterior Horizontal Sky Illuminance,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Rain Status,        !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Rate,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    runperiod;               !- Reporting Frequency

Output:Variable,
    Kitchen,                 !- Key Value
    Daylighting Reference Point 1 Illuminance,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    timestep;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    daily;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    daily;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    daily;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    runperiod;               !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    runperiod;               !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

